# HVAC Contractor

**Related Suppliers:** [HVAC Supplier](../../suppliers/hvac-supplier/README.md)

- 1-Year Labor Warranty from Date Home Becomes Occupied

## Rough

- Temporary Winter Heat: Supply and Install Temporary Heat Carrying the Build Through the First Winter
- Ductwork: Solid Galvanized Metal Only (No Flexible Ducting Permitted for HVAC or Vents)
  - Balancing Dampers on All Ducts
  - System Tuning for Even Flow with CFM Meters Prior to Basement Drywall
  - Full Insulation End-to-End on All Ducts in Unconditioned Spaces
- Bathroom Exhaust Fans: 6" Ducts (All Bathrooms)
- Install the Owner-Supplied Cosmo 36" 380 CFM Stainless Insert Range Hood (COS-36IRHP)
  - 6" Round Duct Through the Primary Chimney Chase
  - Terminates at a Black Fabricated Chimney Cap
  - No Makeup Air Required at 380 CFM
- Dual-Fuel System (Two Separate Units: Heat Pump + Gas Furnace)
  - Bryant (Carrier) Equipment per the HVAC Contractor's Recommendation
  - Inverter Air-Source Heat Pump Provides Both Heating and Central Air Conditioning (Cooling)
  - Separate Two-Stage Gas Furnace: Auto-Engages Only in Extreme Cold (AFUE Stated in the Contractor's Quote)
  - Sizing: HVAC Contractor to Choose Tonnage and BTU Ratings
    - Must Handle -15°F Winter Days and 115°F Summer Days
  - Exact Hardware Model Numbers Stated in the Quote
  - Controls: HVAC Contractor-Selected Electronics
    - One (1) Master Thermostat (Location: Builder to Choose)
    - The Other Two Zones Run Without Wall Controls
  - Filtration: HVAC Contractor's Choice of Filter (Shop-Fabricated Is Fine), MERV 11
  - Whole House Humidifier: HVAC Contractor's Choice of Unit
  - Zones (3 Total)
    - Zone 1: Basement
    - Zone 2: All Bedrooms Only (Excluding Bedroom Closets and Bedroom Bathrooms)
    - Zone 3: Rest of First Floor (Including Bedroom Closets and Bedroom Bathrooms)
  - Single Large Air Handler with Motorized Dampers
  - DTE CoolCurrents Service Size: HVAC Contractor States the Amps Needed for the CoolCurrents Meter and Its Dedicated HVAC Subpanel
  - DTE CoolCurrents Setup: HVAC Contractor to Confirm Whether They Handle the Enrollment
- Garage Gas Heater: Mr. Heater, 80K BTU, Natural Gas
  - Heater
  - Install
  - Gas Line Installed by Plumber; HVAC to Make Final Connection as Needed
- Great Room Fireplace (See-Through / Pass-Through: Great Room and Deck)
  - Fireplace Installation by HVAC/Mechanical Contractor
    - 2-Wire Dry Contact Trigger Supplied
  - Venting: Through Great Room Chimney (Vents the Pass-Through); Custom Metal Chimney Cap with Functional Vent
  - Smart Control: Google Nest (Wiring by Low Voltage)
  - Auto On/Off Fans (As Applicable)
  - Gas Line Installed by Plumber; HVAC to Make Final Connection as Needed
- Basement Fireplace
  - Fireplace Installation by HVAC/Mechanical Contractor
    - 2-Wire Dry Contact Trigger Supplied
  - Venting: Through Primary Stone-Clad Chimney (Shared with Kitchen Range Hood); Framed Chimney Space with Custom Black Fabricated Chimney Cap
  - Smart Control: Google Nest (Wiring by Low Voltage)
  - Auto On/Off Fans (As Applicable)
  - Gas Line Installed by Plumber; HVAC to Make Final Connection as Needed
- Vents Through Brick or Stone: Satin Black Paint
- Fireplace Vents on Roof (If Applicable): Black

## Finish

- TBD

## Rough Mobilizations

- Likely two trips during the rough
  - The basement is finished space, and its walls are framed only after the basement slab is poured
  - Trip 1 covers the house; trip 2 comes back for the finished basement
  - Quotes must price both mobilizations
